&HEAD CHID='harbour', TITLE='Harbour shop and mall, 5 MW, 0.4 m' /
&TIME T_END=120. /
&MISC TMPA=20. /
&DUMP SMOKE3D=.FALSE., DT_DEVC=1., DT_HRR=1., DT_PL3D=1000., DT_RESTART=1000. /
&MESH IJK=100,100,10, XB=0.0,40.0,0.0,40.0,0.0,4.0 /

&REAC FUEL='METHANE', RADIATIVE_FRACTION=0.35 /

&MATL ID='CONCRETE', CONDUCTIVITY=1.6, SPECIFIC_HEAT=0.75, DENSITY=2416.67 /
&MATL ID='GYPSUM', CONDUCTIVITY=0.17, SPECIFIC_HEAT=1.1, DENSITY=962.57 /

&SURF ID='CONCRETE', MATL_ID='CONCRETE', THICKNESS=0.15, BACKING='INSULATED' /
&SURF ID='GYPSUM', MATL_ID='GYPSUM', THICKNESS=0.016, BACKING='INSULATED' /
&SURF ID='BURNER', HRRPUA=312.5, RAMP_Q='grow', COLOR='RED' /
&RAMP ID='grow', T=0., F=0. /
&RAMP ID='grow', T=30., F=1. /

&OBST XB=0.0,22.0,0.0,8.0,0.0,4.0, SURF_ID='GYPSUM' /
&OBST XB=21.6,22.0,8.0,40.0,0.0,4.0, SURF_ID='GYPSUM' /
&HOLE XB=21.5,22.1,19.2,20.8,0.0,2.0 /

&VENT XB=0.0,0.0,19.2,21.2,0.0,2.0, SURF_ID='OPEN' /
&VENT XB=29.2,31.2,40.0,40.0,0.0,2.0, SURF_ID='OPEN' /
&VENT XB=4.0,8.0,24.0,28.0,0.0,0.0, SURF_ID='BURNER' /

&VENT XB=0.0,40.0,0.0,40.0,0.0,0.0, SURF_ID='CONCRETE' /
&VENT XB=0.0,40.0,0.0,40.0,4.0,4.0, SURF_ID='CONCRETE' /
&VENT MB='XMIN', SURF_ID='CONCRETE' /
&VENT MB='XMAX', SURF_ID='CONCRETE' /
&VENT MB='YMIN', SURF_ID='CONCRETE' /
&VENT MB='YMAX', SURF_ID='CONCRETE' /

&DEVC XB=10.6,10.6,24.2,24.2,0.0,4.0, QUANTITY='LAYER HEIGHT', ID='shop-z' /
&DEVC XB=10.6,10.6,24.2,24.2,0.0,4.0, QUANTITY='UPPER TEMPERATURE', ID='shop-Tu' /
&DEVC XB=10.6,10.6,24.2,24.2,0.0,4.0, QUANTITY='LOWER TEMPERATURE', ID='shop-Tl' /
&DEVC XB=31.0,31.0,20.2,20.2,0.0,4.0, QUANTITY='LAYER HEIGHT', ID='mall-z' /
&DEVC XB=31.0,31.0,20.2,20.2,0.0,4.0, QUANTITY='UPPER TEMPERATURE', ID='mall-Tu' /
&DEVC XB=31.0,31.0,20.2,20.2,0.0,4.0, QUANTITY='LOWER TEMPERATURE', ID='mall-Tl' /
&DEVC XB=24.2,24.2,20.2,20.2,0.0,4.0, QUANTITY='LAYER HEIGHT', ID='near-z' /
&DEVC XB=24.2,24.2,20.2,20.2,0.0,4.0, QUANTITY='UPPER TEMPERATURE', ID='near-Tu' /
&DEVC XB=22.0,22.0,19.2,20.8,0.0,2.0, QUANTITY='MASS FLOW +', ID='door-plus' /
&DEVC XB=22.0,22.0,19.2,20.8,0.0,2.0, QUANTITY='MASS FLOW -', ID='door-minus' /
&DEVC XB=0.0,0.0,19.2,21.2,0.0,2.0, QUANTITY='MASS FLOW +', ID='west-plus' /
&DEVC XB=0.0,0.0,19.2,21.2,0.0,2.0, QUANTITY='MASS FLOW -', ID='west-minus' /
&DEVC XB=29.2,31.2,40.0,40.0,0.0,2.0, QUANTITY='MASS FLOW +', ID='north-plus' /
&DEVC XB=29.2,31.2,40.0,40.0,0.0,2.0, QUANTITY='MASS FLOW -', ID='north-minus' /

&TAIL /
